# Feature Specification: Вентиляция — приток по разнице температур и режимы дома

**Feature Branch**: `012-ventilation-regimes`

**Created**: 2026-10-09

**Status**: Draft

**Input**: User description: "Рекуператоры могут работать в разных режимах. Если на улице теплее, чем дома, — приток медленно повышает температуру; если холоднее — понижает, скорость зависит от разницы. С точки зрения экономии этот механизм можно использовать. Скорость — от 0 до 100 с учётом дельты температур. Ночью скорость не должна превышать 20. Если стало слишком жарко, допускается режим проветривания (модификатор в HA), чтобы быстро снизить температуру. Модификатор вентиляции: если false — рекуператоры выключены. Модификатор вытяжки: включить на максимальную вытяжку."

## Контекст проблемы (проверено в коде и в доме 2026-10-09)

**Рекуператоры в доме есть, управляет ими Home Assistant.** Устройства:
`fan.base_smart` (сейчас 14%), `fan.base_smart_2` (85%), вытяжка санузла
`fan.vykliuchatel_sanuzel_switch2`. В HA есть автоматизация
`automation.upravlenie_ventiliatorom`. В боевом манифесте платформы вентиляция
сознательно убрана: «вентиляцией пока управляет сам дом, и платформа только
мешает — любое изменение со стороны платформы считается чужим и включает
локаут» (`deploy/docker/config/manifest.yaml`, раздел `ventilation`).

Эта спека возвращает вентиляцию под управление платформы — **с сохранением всех
прав владельца**: отключить дом одной кнопкой в Home Assistant можно в любой
момент, и тогда платформа обязана убрать руки немедленно.

**В доме есть всё, чего требует логика (REST Home Assistant, 2026-10-09):**

| Роль | Сущность и значение |
|------|--------------------|
| Рекуператор 1 | `fan.base_smart` — скорость в процентах |
| Рекуператор 2 | `fan.base_smart_2` |
| Вытяжка санузла | `fan.vykliuchatel_sanuzel_switch2` |
| Температура улицы | `sensor.temperatura_na_ulitse_srednee` (сейчас 10.6) |
| Температура террасы | `sensor.datchik_temperatury_terassa_temperature` |
| Температуры комнат | `sensor.datchik_temperatury_*_temperature` (5 комнат) |
| Включение вентиляции | `input_boolean.ventiliatsiia` (Вентиляция, сейчас on) |
| Проветривание | `input_boolean.provetrivanie` (сейчас off) |
| Вытяжка | `input_boolean.provetrivanie_vytyazhka` (сейчас off) |
| Сезон | `input_boolean.zima` (сейчас on) |
| Потолок комфорта | `input_number.maksimalno_komfortnaia_temperatura` (25) |
| Фиче-флаги | `input_boolean.feature_ventilation` (on), `input_boolean.ventilation_shadow_mode` (off) |

**Как это работает у рекуператора.** Рекуператор умеет работать в разных
режимах. Если на улице теплее, чем дома, режим притока медленно повышает
температуру в доме. Если на улице холоднее — приток понижает, но тепло
вытягиваемого воздуха частично возвращается, поэтому такое охлаждение
экономично. Скорость вентилятора регулируется числом от 0 до 100. Именно этот
механизм владелец и предлагает использовать как бесплатный охладитель: зимой,
когда на улице холоднее дома, приток снижает температуру без кондиционера,
который зимой трогать нельзя.

**Чего спека не делает.** Обогрев, кондиционер и охрана техники описаны в
спецификации климата (`specs/011-climate-control`). Шторы, увлажнение,
фильтрация и замер воздуха — вне объёма. Аэродинамика рекуператора и его
энергоэффективность платформа не моделирует: решения принимаются по замеренным
температурам, а не по расчёту.

## User Scenarios & Testing *(mandatory)*

### User Story 1 — Дом дышит по разнице температур (Priority: P1)

Рекуператоры дома работают на скорости, которая зависит от того, насколько
наружный воздух отличается от воздуха в комнатах. Зимой, когда на улице холоднее,
приток охлаждает дом — и это экономит деньги, потому что тепло уходит через
рекуперацию, а не выбрасывается. Летом, когда на улице теплее, приток убирает
лишнее тепло изнутри.

**Why this priority**: Это суть фичи — вентиляция, управляемая разницей
температур, вместо фиксированных скоростей.

**Independent Test**: Одна комната: датчик 22, улица 12. Задать скорость по дельте —
приток ускоряется; смоделировать улицу 30 — приток замедляется или
выключается, если дом теплее улицы.

**Acceptance Scenarios**:

1. **Given** на улице холоднее дома, **When** платформа пересчитывает скорость,
   **Then** скорость притока выше, и чем больше разница, тем выше скорость.
2. **Given** на улице теплее дома, **When** платформа пересчитывает скорость,
   **Then** скорость притока снижается.
3. **Given** разница температур около нуля, **When** приходят колебания ±0.2 °C,
   **Then** скорость не меняется — вентилятор не должен дёргаться из-за шума
   датчиков.

---

### User Story 2 — Ночью дом дышит тихо (Priority: P2)

Ночью скорость вентиляции не превышает 20 процентов: слышно должно быть только
при необходимости, а комфортный сон важнее свежести.

**Why this priority**: Прямое требование владельца; важно для повседневного
комфорта и превышает по значимости остальные тонкости режимов.

**Independent Test**: Включить ночной период, задать скорость 60 по разнице —
фактическая скорость ограничена 20; снять ночной период — скорость возвращается
к расчётной.

**Acceptance Scenarios**:

1. **Given** ночной период, расчётная скорость 60, **When** скорость
   применяется, **Then** фактическая скорость не выше 20.
2. **Given** дневной период, **When** расчётная скорость 60, **Then** фактическая
   скорость 60 — ограничение только ночное.
3. **Given** ночной период, расчётная скорость 15, **When** скорость
   применяется, **Then** остаётся 15 — ограничение не поднимает скорость.

---

### User Story 3 — Проветривание спасает от жары (Priority: P3)

Если в доме стало слишком жарко, владелец может включить режим проветривания в
Home Assistant — и платформа обязана обеспечить быстрый выброс тепла: высокая
скорость вентиляции в обход обычных ограничений, потому что в такой ситуации
комфорт уступает спать без шума.

**Why this priority**: Аварийный сценарий, спасающий дом в жару. Важнее
экономии, но реже встречается.

**Independent Test**: Поднять температуру комнаты выше потолка комфорта, включить
`input_boolean.provetrivanie` — скорость вентиляции становится высокой даже ночью;
выключить — возвращается обычный режим.

**Acceptance Scenarios**:

1. **Given** включено `input_boolean.provetrivanie`, **When** платформа считает
   скорость, **Then** скорость вентиляции высокая и ночной предел 20 не
   применяется.
2. **Given** `input_boolean.provetrivanie` = off, **When** идёт обычный расчёт,
   **Then** действуют обычные правила, включая ночной предел.
3. **Given** проветривание, **When** температура в доме вернулась к комфортному
   уровню, **Then** платформа возвращает обычный режим, даже если флаг всё ещё
   включён.

---

### User Story 4 — Владелец управляет вентиляцией из Home Assistant (Priority: P4)

Владелец может выключить вентиляцию одной кнопкой в Home Assistant — и рекуператоры
станут в ноль немедленно, без остаточной скорости. Включение вытяжки требует
максимальной производительности, и это отдельный режим, а не «чуть быстрее».

**Why this priority**: Право владельца важнее любой автоматики; без него фича
неприемлема.

**Independent Test**: Выключить `input_boolean.ventiliatsiia` — оба рекуператора
встают в 0; включить `input_boolean.provetrivanie_vytyazhka` — вытяжка санузла на
максимуме.

**Acceptance Scenarios**:

1. **Given** `input_boolean.ventiliatsiia` = off, **When** приходит расчёт скорости,
   **Then** оба рекуператора получают 0, и в журнале указано, что вентиляция
   выключена владельцем.
2. **Given** `input_boolean.provetrivanie_vytyazhka` = on, **When** применяется
   режим вытяжки, **Then** вытяжка санузла работает на максимуме.
3. **Given** `input_boolean.provetrivanie_vytyazhka` = off, **Then** вытяжка
   возвращается к обычному режиму.

---

### Edge Cases

- **Температура улицы недоступна.** Решение не принимается по догадке: вентиляция
  переходит в безопасный режим (минимум или ноль по настройке), причина
  записывается в журнал.
- **Разница температур больше предела шкалы** (например, −30 °C на улице). Скорость
  ограничивается максимумом устройства, а не рассчитанным значением.
- **Все комнаты холоднее улицы** (дом промёрз, а на улице тепло). Приток
  максимальный, охлаждение прекращается — приток больше не помогает.
- **Проветривание и «вентиляция выключена» одновременно.** Выключалка владельца
  сильнее: рекуператоры в ноль, проветривание игнорируется до включения вентиляции.
- **Рекуператор не отвечает.** Повторные попытки ограничены, в журнале — сколько
  попыток и чем закончилось; второй рекуператор продолжает работать.
- **Рекуператор был включён вручную.** Ручная блокировка действует и здесь:
  платформа не трогает скорость, изменённую человеком, и объясняет отказ.
- **Ночь заканчивается.** Скорость возвращается к дневной без скачка через
  промежуточные значения.

## Requirements *(mandatory)*

### Functional Requirements

- **FR-001**: Скорость вентиляции MUST вычисляться из разницы температур улицы и
  комнат и MUST ограничиваться диапазоном 0–100.
- **FR-002**: Чем больше разница (улица теплее дома), тем ниже MUST быть скорость
  притока; чем холоднее улица, тем выше скорость — с учётом того, что приток при
  холодной улице служит охлаждением (см. спецификацию климата).
- **FR-003**: Скорость MUST пересчитываться при изменении температуры улицы или
  любой комнаты, а также при смене режима; в журнале MUST быть видно, из какой
  разницы и режима получена скорость.
- **FR-004**: В ночной период скорость MUST ограничиваться 20 процентами;
  ограничение MUST применяться только ночью и MUST поднимать скорость вниз, но
  не вверх.
- **FR-005**: Причиной ночного периода MUST считаться ночной модификатор
  владельца («мы спим»), если он задан в манифесте; при отсутствии модификатора —
  ночное окно часов как в освещении.
- **FR-006**: При `input_boolean.provetrivanie` = on скорость MUST становиться
  высокой в обход ночного предела; при возврате температуры к комфортному уровню
  обычный режим MUST восстанавливаться, даже если флаг остаётся включённым.
- **FR-007**: При `input_boolean.ventiliatsiia` = off оба рекуператора MUST
  получать 0, и никакое другое правило не должно поднимать скорость до явного
  включения вентиляции владельцем.
- **FR-008**: При `input_boolean.provetrivanie_vytyazhka` = on вытяжка MUST
  работать на максимуме; при снятии флага MUST возвращаться к обычному режиму.
- **FR-009**: Платформа MUST читать `input_boolean.feature_ventilation` и
  `input_boolean.ventilation_shadow_mode` и MUST соответственно прекращать
  команды либо только наблюдать.
- **FR-010**: Платформа MUST уважать ручную блокировку: изменённая человеком
  скорость MUST переживать блокировку, а отказ MUST объясняться в журнале.
- **FR-011**: Колебания показаний ниже порога шума датчиков MUST приводить к
  отсутствию изменений скорости (минимальный шаг пересчёта).
- **FR-012**: Каждое решение о скорости MUST записываться в журнал с фактическим
  временем, решением и причиной; отказ без причины — дефект.
- **FR-013**: При недоступной температуре улицы платформа MUST воздерживаться от
  расчёта скорости и MUST записывать причину; безопасное значение по умолчанию —
  минимум скорости, а не максимум.
- **FR-014**: Скорость MUST ограничиваться аппаратным пределом устройства, если
  он ниже рассчитанного.

### Key Entities

- **Рекуператор**: устройство притока со скоростью 0–100 процентов, заданной
  платформой; принадлежит дому, не комнате.
- **Разница температур**: величина, из которой выводится скорость: улица минус
  комната (со знаком, решающим, охлаждение это или подогрев).
- **Режим вентиляции**: обычный расчёт по разнице, проветривание, вытяжка,
  выключено владельцем.
- **Ночной предел**: ограничение скорости, действующее в ночной период.
- **Комната**: источник внутридомовой температуры для расчёта (решающая — самая
  тёплая комната, если их несколько).

## Success Criteria *(mandatory)*

### Measurable Outcomes

- **SC-001**: Ночью скорость вентиляции не превышает 20 процентов ни в одной
  проверяемой записи журнала.
- **SC-002**: При выключенной владельцем вентиляции оба рекуператора стоят в 0
  не позднее 60 секунд после переключения флага.
- **SC-003**: В режиме проветривания температура самой тёплой комнаты снижается
  измеримо быстрее, чем при обычном режиме, и обогреватели компенсируют это
  охлаждение без выхода за целевую уставку.
- **SC-004**: Ни одно изменение скорости не вызвано колебанием показаний датчика
  менее заданного порога.
- **SC-005**: Каждое изменение скорости читается в журнале без домыслов: у 100 %
  записей есть разница температур и режим.
- **SC-006**: При потере связи с одним рекуператором второй продолжает работать по
  расписанию, а в журнале есть причина потери.

## Assumptions

- Тепловые машины пола, крыши, почвы и труб остаются в зоне Home Assistant: эта
  спека про приток и вытяжку.
- Рекуператоры остаются в текущем составе: два приточных устройства и вытяжка
  санузла; новые вентиляторы добавляются отдельной правкой манифеста.
- Коэффициенты перевода разницы температур в скорость и порог шума датчиков
  выбираются на этапе плана; владелец может их переопределить в манифесте.
- Комната для расчёта выбирается как самая тёплая из комнат с датчиками: приток
  нагревает в первую очередь прохладные комнаты.
- Возврат вентиляции в манифест платформы отменяет ручное управление в HA на
  время работы платформы; отключение остаётся за владельцем одной кнопкой.
